{
  "scenario": {
    "name": "islanded_heldout_72h_2026-03-08",
    "description": "Disjoint held-out campus load/PV replay using the reconstruction candidates with the same assumed BESS/diesel plant used by the January baseline."
  },
  "meta": {
    "policy": "rule",
    "seed": 0,
    "backend": "pandapower",
    "timestep_hours": 0.25,
    "demand_source": "historical trace",
    "demand_is_real": true,
    "pv_source": "historical trace",
    "pv_is_real": true,
    "demand_window_start_time": "2026-03-08 00:00:00",
    "telemetry_context_time": "2026-03-07 23:45:00",
    "telemetry_end_time": "2026-03-10 23:45:00",
    "telemetry_source_files": {
      "load": "/home/xcurv/teep-taiwan/data/processed/demand_15min_weekly_seasonal_reconstruction_candidate.csv",
      "pv": "/home/xcurv/teep-taiwan/data/processed/pv_15min_chronos_reconstruction_candidate.csv"
    },
    "forecast_enabled": false,
    "forecast_available": false,
    "forecast_error": null,
    "forecast_service_url": "http://127.0.0.1:8000",
    "forecast_requested_horizon_hours": 24,
    "forecast_refresh_each_step": true,
    "forecast_horizon_hours": null,
    "forecast_frequency_hours": null,
    "forecast_issued_at": null,
    "forecast_model_version": null,
    "forecast_source": null,
    "forecast_requested_source": "islanded_heldout_72h_2026-03-08",
    "forecast_context_time": null,
    "forecast_context_steps": null,
    "forecast_stale": false,
    "forecast_age_steps": 288,
    "forecast_cold_start": null,
    "forecast_covariate_mode": null,
    "forecast_target": null,
    "forecast_demand_target": null,
    "forecast_timestamps": [],
    "forecast_values_kw": [],
    "forecast_demand_values_kw": [],
    "grid_connected": false,
    "islanded": true,
    "diesel_enabled": true,
    "topology": {
      "buses": [
        {
          "id": 0,
          "name": "Main distribution",
          "vn_kv": 0.4,
          "role": "main",
          "x": 290.0,
          "y": 150.0
        },
        {
          "id": 1,
          "name": "PV yard",
          "vn_kv": 0.4,
          "role": "pv",
          "x": 520.0,
          "y": 60.0
        },
        {
          "id": 2,
          "name": "Academic loads",
          "vn_kv": 0.4,
          "role": "load",
          "x": 760.0,
          "y": 150.0
        },
        {
          "id": 3,
          "name": "Battery storage",
          "vn_kv": 0.4,
          "role": "battery",
          "x": 760.0,
          "y": 240.0
        }
      ],
      "lines": [
        {
          "name": "PV feeder",
          "from_bus": 0,
          "to_bus": 1,
          "length_km": 0.18,
          "max_i_ka": 1.0,
          "kind": "line"
        },
        {
          "name": "Academic feeder",
          "from_bus": 0,
          "to_bus": 2,
          "length_km": 0.28,
          "max_i_ka": 1.0,
          "kind": "line"
        },
        {
          "name": "Battery feeder",
          "from_bus": 0,
          "to_bus": 3,
          "length_km": 0.16,
          "max_i_ka": 1.0,
          "kind": "line"
        }
      ],
      "slack_bus": 0,
      "battery_bus": 3,
      "ev_bus": 3,
      "diesel_bus": 0,
      "pv_buses": [
        1,
        1
      ],
      "load_buses": [
        2,
        2,
        2
      ]
    },
    "steps": 288,
    "diesel_starts": 3,
    "diesel_runtime_hours": 71.0,
    "evaluation_start_time": "2026-03-08 00:00:00",
    "evaluation_end_exclusive": "2026-03-11 00:00:00"
  },
  "totals": {
    "total_reward": -5401.559966010636,
    "grid_import_kwh": 0.0,
    "grid_export_kwh": 0.0,
    "diesel_kwh": 6342.419306122942,
    "diesel_load_serving_kwh": 6030.685261797176,
    "diesel_overgeneration_kwh": 305.5288843239364,
    "diesel_useful_pct": 95.18277064985313,
    "pv_available_kwh": 738.971525,
    "pv_used_kwh": 438.6885092791062,
    "pv_wasted_kwh": 300.28301572089384,
    "pv_utilization_pct": 59.36473794157443,
    "battery_charge_kwh": 12.268640633324807,
    "battery_charge_from_pv_kwh": 6.0634806314959135,
    "battery_charge_from_grid_kwh": 2.3227165426040013e-15,
    "battery_charge_from_diesel_kwh": 6.205160001828891,
    "battery_discharge_kwh": 15.100694687521639,
    "battery_throughput_kwh": 27.369335320846446,
    "load_kwh": 6549.600000000001,
    "served_kwh": 6478.410985132308,
    "unserved_kwh": 71.18901486769269,
    "served_energy_pct": 98.91307843429075,
    "blackout_steps": 25,
    "blackout_hours": 6.25,
    "peak_unserved_kw": 124.46398877136193,
    "peak_import_kw": 0.0,
    "peak_load_kw": 204.40000000000003,
    "peak_pv_kw": 131.1808666666667,
    "excess_generation_kwh": 305.52888432393644,
    "dump_load_kwh": 305.52888432393644,
    "network_loss_kwh": 68.72135067942432,
    "reference_balance_import_kwh": 68.72134492378386,
    "reference_balance_absorption_kwh": 0.0,
    "peak_excess_generation_kw": 61.02966232327997,
    "peak_diesel_overgeneration_kw": 61.02966232327997,
    "max_abs_power_balance_residual_kw": 8.40232822973963e-06,
    "constraint_violation_events": 0,
    "min_soc_pct": 49.20958187484635,
    "max_soc_pct": 52.3555832450934,
    "final_soc_pct": 49.20958187484635,
    "soh_loss_pct_points": 0.0010947734128592401,
    "carbon_kg": 4439.693514286059
  },
  "daily": [
    {
      "day": 1,
      "date": "2026-03-08",
      "load_kwh": 1503.9,
      "served_pct": 99.62982672624707,
      "unserved_kwh": 5.567035863970292,
      "pv_used_kwh": 312.11993847267416,
      "diesel_kwh": 1280.2878740700178,
      "battery_throughput_kwh": 12.268640633324807,
      "carbon_kg": 896.2015118490124,
      "final_soc_pct": 52.3555832450934
    },
    {
      "day": 2,
      "date": "2026-03-09",
      "load_kwh": 2332.9,
      "served_pct": 98.50306733376551,
      "unserved_kwh": 34.9219421705845,
      "pv_used_kwh": 65.47414259362272,
      "diesel_kwh": 2349.2808958405367,
      "battery_throughput_kwh": 8.542011381712244,
      "carbon_kg": 1644.4966270883756,
      "final_soc_pct": 50.57598716570848
    },
    {
      "day": 3,
      "date": "2026-03-10",
      "load_kwh": 2712.8,
      "served_pct": 98.86832656911169,
      "unserved_kwh": 30.7000368331379,
      "pv_used_kwh": 61.09442821280928,
      "diesel_kwh": 2712.8505362123874,
      "battery_throughput_kwh": 6.558683305809394,
      "carbon_kg": 1898.9953753486711,
      "final_soc_pct": 49.20958187484635
    }
  ],
  "reward_penalty_totals": {
    "penalty_autonomy": 0.0,
    "penalty_carbon": 4439.693514286059,
    "penalty_constraint": 0.0,
    "penalty_excess": 305.52888432393644,
    "penalty_health": 0.10947734128338579,
    "penalty_unserved": 355.9450743384635,
    "penalty_waste": 300.28301572089384
  },
  "violation_interval_counts": {},
  "output_dir": "reports/experiments/islanded_72h_rule_2026-03-08"
}
